<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Consultant ROI Worksheet v2.0</title>
<meta name="description" content="Version 2.0: our 510(k) task template and ROI compared with a consultant's actual hours for the Huber needle, including work done by manufacturers, labs and suppliers.">
<link rel="preconnect" href="https://fonts.googleapis.com"><link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&family=Source+Serif+4:wght@600;700&display=swap" rel="stylesheet">
<style>
:root{--bg:#fbfbfa;--surface:#ffffff;--ink:#14213d;--ink2:#3d4a63;--muted:#6b7488;--line:#e3e6ec;--soft:#f1f4f6;
--brand:#0d6e66;--brand-soft:#e3f2ef;--accent:#b45309;--s0:#6B7CC4;--s1:#D97706;--s2:#0D9488;
--crit:#b42318;--crit-bg:#fdecea;--maj:#b45309;--maj-bg:#fdf1e3;--min:#475467;--min-bg:#eef1f5;--ok:#067647;--ok-bg:#e6f4ec}
@media (prefers-color-scheme:dark){:root:not([data-theme="light"]){--bg:#121416;--surface:#1a1d20;--ink:#e8ecf1;--ink2:#c3cad5;--muted:#8e98a8;--line:#2c3137;--soft:#20252a;
--brand:#3cc2b2;--brand-soft:#173430;--accent:#f0a145;--s0:#7F8FD6;--s1:#C47608;--s2:#11A595;--crit:#f97066;--crit-bg:#3a1d1b;--maj:#f0a145;--maj-bg:#38281a;--min:#b0b8c5;--min-bg:#262b31;--ok:#47cd89;--ok-bg:#16301f}}
:root[data-theme="dark"]{--bg:#121416;--surface:#1a1d20;--ink:#e8ecf1;--ink2:#c3cad5;--muted:#8e98a8;--line:#2c3137;--soft:#20252a;
--brand:#3cc2b2;--brand-soft:#173430;--accent:#f0a145;--s0:#7F8FD6;--s1:#C47608;--s2:#11A595;--crit:#f97066;--crit-bg:#3a1d1b;--maj:#f0a145;--maj-bg:#38281a;--min:#b0b8c5;--min-bg:#262b31;--ok:#47cd89;--ok-bg:#16301f}
*{box-sizing:border-box}html{-webkit-text-size-adjust:100%}
body{margin:0;background:var(--bg);color:var(--ink);font:15px/1.55 Inter,system-ui,-apple-system,Segoe UI,sans-serif}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
header.hero{padding:48px 0 28px}
.eyebrow{font-size:12px;letter-spacing:.08em;text-transform:uppercase;color:var(--brand);font-weight:600}
h1,h2{font-family:"Source Serif 4",Georgia,serif;letter-spacing:-.01em}
h1{font-size:clamp(28px,4vw,42px);line-height:1.15;margin:8px 0 12px;max-width:900px}
h2{font-size:26px;margin:0 0 6px}
h3{font-size:17px;margin:20px 0 8px}
.lede{font-size:17px;color:var(--ink2);max-width:860px}
.meta{color:var(--muted);font-size:13px;margin-top:14px}
section{padding:36px 0;border-top:1px solid var(--line)}
.sub{color:var(--ink2);max-width:880px;margin:0 0 18px}
.kpis{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:12px;margin-top:20px}
.kpi{background:var(--surface);border:1px solid var(--line);border-radius:12px;padding:16px}
.kpi .v{font-size:30px;font-weight:700;letter-spacing:-.02em;font-variant-numeric:tabular-nums}
.kpi .l{color:var(--muted);font-size:13px}
.kpi.brand{background:var(--brand-soft);border-color:transparent}
.kpi.brand .v{color:var(--brand)}
.grid2{display:grid;grid-template-columns:1fr 1fr;gap:16px}
@media(max-width:820px){.grid2{grid-template-columns:1fr}}
.card{background:var(--surface);border:1px solid var(--line);border-radius:12px;padding:18px}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;background:var(--surface)}
table{border-collapse:collapse;width:100%;font-size:13.5px}
th,td{padding:9px 12px;border-bottom:1px solid var(--line);vertical-align:top;text-align:left}
th{background:var(--soft);font-weight:600;font-size:12.5px;color:var(--ink2);position:sticky;top:0}
td.num,th.num{text-align:right;font-variant-numeric:tabular-nums;white-space:nowrap}
.small{font-size:12.5px}.muted{color:var(--muted)}.strong{font-weight:700}
tr.phase td{background:var(--soft);font-weight:600;color:var(--brand);font-size:12px;letter-spacing:.04em;text-transform:uppercase}
tfoot td{font-weight:600;background:var(--soft)}
table.tasks{min-width:1020px}
table.compare tr.hl td{background:var(--brand-soft)}
.tag{display:inline-block;padding:2px 8px;border-radius:999px;font-size:11.5px;font-weight:600;white-space:nowrap}
.tag-H{background:var(--min-bg);color:var(--min)}.tag-A{background:var(--maj-bg);color:var(--maj)}
.tag-V{background:var(--crit-bg);color:var(--crit)}.tag-M{background:var(--brand-soft);color:var(--brand)}
.sev{display:inline-block;padding:2px 8px;border-radius:6px;font-size:12px;font-weight:700}
.sev-critical{background:var(--crit-bg);color:var(--crit)}.sev-major{background:var(--maj-bg);color:var(--maj)}
.sev-minor{background:var(--min-bg);color:var(--min)}.sev-info{background:var(--ok-bg);color:var(--ok)}
.legend{display:flex;gap:16px;flex-wrap:wrap;font-size:13px;color:var(--ink2);margin:6px 0 12px}
.legend i{display:inline-block;width:12px;height:12px;border-radius:3px;margin-right:6px;vertical-align:-1px}
.bargroup{margin-bottom:14px}.barlabel{font-weight:600;font-size:13.5px;margin-bottom:4px}
.barrow{display:grid;grid-template-columns:110px 1fr 70px;align-items:center;gap:8px;margin:3px 0}
.barname{font-size:12px;color:var(--muted)}.barval{font-size:12.5px;font-variant-numeric:tabular-nums;color:var(--ink2);text-align:right}
.bartrack{height:14px}
.bar{height:14px;border-radius:0 4px 4px 0;cursor:default;min-width:2px}
.bar.s0{background:var(--s0)}.bar.s1{background:var(--s1)}.bar.s2{background:var(--s2)}
.bar:hover{filter:brightness(1.08);outline:2px solid var(--surface)}
#tip{position:fixed;pointer-events:none;background:var(--ink);color:var(--bg);padding:6px 10px;border-radius:6px;font-size:12.5px;opacity:0;transition:opacity .1s;z-index:9;max-width:320px}
.catgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(250px,1fr));gap:12px}
.catcard{background:var(--surface);border:1px solid var(--line);border-radius:12px;padding:16px}
.catcard ul{margin:8px 0 0;padding-left:18px}.catcard li{margin:4px 0;font-size:13.5px}
.calc{display:grid;grid-template-columns:300px 1fr;gap:16px}
@media(max-width:860px){.calc{grid-template-columns:1fr}}
.calc label{display:block;font-size:13px;font-weight:600;margin:12px 0 4px;color:var(--ink2)}
.calc input,.calc select{width:100%;padding:8px 10px;border:1px solid var(--line);border-radius:8px;background:var(--surface);color:var(--ink);font:inherit}
.out{display:grid;grid-template-columns:repeat(auto-fit,minmax(180px,1fr));gap:10px}
.note{background:var(--soft);border-radius:10px;padding:14px 16px;font-size:13.5px;color:var(--ink2)}
.note strong{color:var(--ink)}
details{margin-top:14px}summary{cursor:pointer;font-weight:600;color:var(--brand)}
ol.sources li{margin:5px 0;font-size:13.5px}a{color:var(--brand)}
.callout{border:1px solid var(--line);border-radius:12px;padding:18px;background:var(--surface)}
.big{font-size:44px;font-weight:700;color:var(--brand);letter-spacing:-.02em;line-height:1}
footer{padding:30px 0 50px;color:var(--muted);font-size:12.5px;border-top:1px solid var(--line)}
@media print{#tip,.calc{display:none}section{break-inside:avoid-page}}

.own{display:inline-block;padding:2px 8px;border-radius:999px;font-size:11.5px;font-weight:600;white-space:nowrap}
.own-C{background:var(--brand-soft);color:var(--brand)}.own-M{background:var(--maj-bg);color:var(--maj)}.own-Q{background:var(--min-bg);color:var(--min)}
td.dneg{color:var(--ok);font-weight:600}td.dpos{color:var(--crit);font-weight:600}
tr.na td{color:var(--muted)}
.vtag{display:inline-block;background:var(--ink);color:var(--bg);border-radius:6px;padding:2px 8px;font-size:12px;font-weight:700;margin-left:8px;vertical-align:4px}
.div{display:grid;grid-template-columns:minmax(150px,240px) 1fr 1fr 56px;align-items:center;gap:8px;margin:4px 0;font-size:13px}
.div .l{color:var(--ink2)}.div .neg{display:flex;justify-content:flex-end}.div .pos{display:flex}
.div .neg span,.div .pos span{height:14px;border-radius:4px 0 0 4px;background:var(--s0);min-width:2px}
.div .pos span{border-radius:0 4px 4px 0;background:var(--s1)}
.div .v{text-align:right;font-variant-numeric:tabular-nums;color:var(--ink2)}
.divhead{display:grid;grid-template-columns:minmax(150px,240px) 1fr 1fr 56px;gap:8px;font-size:12px;color:var(--muted);margin-bottom:6px}
.divhead div:nth-child(2){text-align:right}
@media(max-width:620px){.div,.divhead{grid-template-columns:110px 1fr 1fr 44px}}
</style></head>
<body>
<div id="tip"></div>
<div class="wrap">
<header class="hero">
  <div class="eyebrow">MedexRegAI · Consultant value worksheet <span class="vtag">v2.0</span></div>
  <h1>Huber needle 510(k): our template compared with a practising consultant's actual hours</h1>
  <p class="lede">Version 1.0 estimated every task from our own model. In version 2.0, a 510(k) consultant has filled in their real hours for the same 26 tasks. This page shows where the model was right, where it was wrong, which tasks belong to the manufacturer, test labs and suppliers rather than the consultant, and what that does to the ROI.</p>
  <div class="meta">Prepared by Projexlight · Consultant data received 25 Oct 2026 (1 respondent, Huber needle section only) · Rate basis $150/h · Supersedes the Huber figures in v1.0 (22 Oct 2026)</div>
  <div class="kpis">
    <div class="kpi"><div class="v">226 → 104 h</div><div class="l">Consultant hours, no AI: model v1 vs actual. 5 tasks moved to the manufacturer.</div></div>
    <div class="kpi"><div class="v">150 → 104 h</div><div class="l">Same 20 tasks only: the model was 31% too high</div></div>
    <div class="kpi"><div class="v">22% → 6%</div><div class="l">Time the consultant saves with general AI: model vs actual</div></div>
    <div class="kpi brand"><div class="v">20.1 h · 2.3x</div><div class="l">Consultant hours saved by MedexRegAI, and ROI at the Team plan (v1 said 55 h, 8.2x)</div></div>
    <div class="kpi brand"><div class="v">30.1 h · 4.0x</div><div class="l">If the manufacturer's tasks run in the same MedexRegAI workspace</div></div>
  </div>
</header>

<section id="summary">
  <h2>1. What changed from v1.0</h2>
  <p class="sub">The headline ROI comes down, and it is still positive. Break-even needs 6 saved hours per project; the consultant's own numbers support about 20.1.</p>
  <div class="grid2">
    <div><div class="tablewrap"><table class="compare"><thead><tr><th>Measure (Huber needle)</th><th class="num">Model v1<br><span class="small muted">22 Oct 2026</span></th><th class="num">v2.0 with Consultant #1<br><span class="small muted">25 Oct 2026</span></th></tr></thead><tbody>
  <tr class=""><td>Tasks done by the consultant</td><td class="num">26</td><td class="num strong">20 (+ 5 by the manufacturer, 1 to confirm)</td></tr>
  <tr class=""><td>Consultant hours, no AI</td><td class="num">226</td><td class="num strong">104</td></tr>
  <tr class=""><td>Consultant hours, with general AI</td><td class="num">177</td><td class="num strong">98</td></tr>
  <tr class=""><td>Time general AI saves the consultant</td><td class="num">22%</td><td class="num strong">6%</td></tr>
  <tr class=""><td>Consultant fee value with general AI, at $150/h</td><td class="num">$26,550</td><td class="num strong">$14,700</td></tr>
  <tr class=""><td>Consultant hours with MedexRegAI</td><td class="num">122</td><td class="num strong">77.9</td></tr>
  <tr class="hl"><td>Consultant hours saved vs general AI</td><td class="num">55</td><td class="num strong">20.1</td></tr>
  <tr class="hl"><td>Consultant ROI at Team plan ($900/project)</td><td class="num">8.2x</td><td class="num strong">2.3x</td></tr>
  <tr class="hl"><td>ROI if the manufacturer's tasks run in the same workspace</td><td class="num">not shown</td><td class="num strong">4.0x</td></tr>
  <tr class=""><td>Consultant ROI at Practice plan ($550/project)</td><td class="num">14.0x</td><td class="num strong">4.5x</td></tr>
  <tr class=""><td>Consultant ROI at ad-hoc price ($1,500/project)</td><td class="num">4.5x</td><td class="num strong">1.0x</td></tr>
  <tr class=""><td>Break-even hours per project (Team plan)</td><td class="num">6</td><td class="num strong">6</td></tr>
  </tbody></table></div></div>
    <div class="card"><h3 style="margin-top:0">What the consultant's data tells us</h3>
      <ol style="padding-left:18px;margin:0">
        <li><strong>Smaller scope.</strong> Five tasks (test plan, biocompatibility plan, lab coordination, test-report review, risk file) are "usually done by the manufacturer (&gt;90%)". The consultant's job is strategy, predicates, the SE argument and the eSTAR.</li>
        <li><strong>General AI barely helps today.</strong> The consultant saves 6 hours out of 104 (6%), all of it in research: predicate search, the SE matrix and the research library. Drafting sections took the same time with or without AI.</li>
        <li><strong>Research is faster than we assumed.</strong> Predicate search took 4 h, not 16. Verifying predicates took 2 h, not 8.</li>
        <li><strong>The SE argument and paperwork take longer.</strong> The SE matrix (12 h vs 10), device description (8 vs 6) and admin documents (8 vs 6) were under-estimated.</li>
        <li><strong>Where the value now is.</strong> MedexRegAI saves time on the tasks where the consultant already sees AI help, and those are its differentiated features: the SE matrix, research library, eSTAR assembly, claim-evidence QC and review tracking.</li>
      </ol></div>
  </div>
</section>

<section id="tasks">
  <h2>2. Task by task: our template vs the consultant's actual hours</h2>
  <p class="sub">Grey rows are tasks the consultant does not do. "Diff." is the consultant's hours minus ours: green means our model was too high, red means too low. The v2 MedexRegAI estimate applies our modelled saving only to research and verification tasks, starting from the consultant's own hours with AI. Drafting and meeting tasks get no extra credit.</p>
  <div class="tablewrap"><table class="tasks">
  <thead><tr><th>#</th><th>Task (our template)</th><th>Done by</th><th class="num">Model v1<br>no AI</th><th class="num">Model v1<br>+ gen. AI</th>
  <th class="num">Consultant<br>no AI</th><th class="num">Consultant<br>with AI</th><th class="num">Diff.<br>no AI</th><th class="num">v2 est.<br>+ MedexRegAI</th><th>Consultant's comment</th></tr></thead>
  <tbody><tr class="phase"><td colspan="10">Phase 0 Engagement</td></tr><tr class=""><td class="num muted">1</td><td><strong>Client intake, device and IFU understanding, proposal and SOW</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">8</td><td class="num">6</td>
      <td class="num strong">4</td><td class="num strong">4</td>
      <td class="num dneg">-4</td>
      <td class="num">4</td>
      <td class="small">This is a meeting or series of meetings. AI will most likely not help.</td></tr><tr class="phase"><td colspan="10">Phase 1 Strategy</td></tr><tr class=""><td class="num muted">2</td><td><strong>Confirm classification and product code</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">4</td><td class="num">3</td>
      <td class="num strong">2</td><td class="num strong">2</td>
      <td class="num dneg">-2</td>
      <td class="num">0.7</td>
      <td class="small"></td></tr><tr class=""><td class="num muted">3</td><td><strong>Pathway decision (Traditional/Special/Abbreviated) and Pre-Sub decision</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">4</td><td class="num">3</td>
      <td class="num strong">2</td><td class="num strong">2</td>
      <td class="num dneg">-2</td>
      <td class="num">2</td>
      <td class="small"></td></tr><tr class=""><td class="num muted">4</td><td><strong>Predicate search, screening and shortlist</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">16</td><td class="num">13</td>
      <td class="num strong">4</td><td class="num strong">2</td>
      <td class="num dneg">-12</td>
      <td class="num">0.9</td>
      <td class="small"></td></tr><tr class=""><td class="num muted">5</td><td><strong>Predicate verification: K-number, status, cleared IFU, recalls, MAUDE</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">8</td><td class="num">8</td>
      <td class="num strong">2</td><td class="num strong">2</td>
      <td class="num dneg">-6</td>
      <td class="num">0.5</td>
      <td class="small"></td></tr><tr class=""><td class="num muted">6</td><td><strong>Substantial-equivalence comparison matrix</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">10</td><td class="num">7</td>
      <td class="num strong">12</td><td class="num strong">10</td>
      <td class="num dpos">+2</td>
      <td class="num">5.7</td>
      <td class="small"></td></tr><tr class=""><td class="num muted">7</td><td><strong>Regulatory research library (guidances, recognised standards, editions)</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">10</td><td class="num">7</td>
      <td class="num strong">8</td><td class="num strong">6</td>
      <td class="num dneg">-2</td>
      <td class="num">3.4</td>
      <td class="small"></td></tr><tr class="phase"><td colspan="10">Phase 2 Testing</td></tr><tr class="na"><td class="num muted">8</td><td><strong>Standards and test-plan derivation (performance, sharps, sterility, packaging)</strong></td>
      <td><span class="own own-M">Manufacturer</span></td>
      <td class="num">12</td><td class="num">9</td>
      <td class="num strong">–</td><td class="num strong">–</td>
      <td class="num "></td>
      <td class="num">–</td>
      <td class="small">Usually done by manufacturer (&gt;90%)</td></tr><tr class="na"><td class="num muted">9</td><td><strong>Biocompatibility evaluation plan (ISO 10993-1 categorisation, endpoints)</strong></td>
      <td><span class="own own-M">Manufacturer</span></td>
      <td class="num">8</td><td class="num">6</td>
      <td class="num strong">–</td><td class="num strong">–</td>
      <td class="num "></td>
      <td class="num">–</td>
      <td class="small">Usually done by manufacturer (&gt;90%)</td></tr><tr class="na"><td class="num muted">10</td><td><strong>Test-lab coordination, quotes and protocol review</strong></td>
      <td><span class="own own-M">Manufacturer</span></td>
      <td class="num">12</td><td class="num">11</td>
      <td class="num strong">–</td><td class="num strong">–</td>
      <td class="num "></td>
      <td class="num">–</td>
      <td class="small">Usually done by manufacturer (&gt;90%)</td></tr><tr class="na"><td class="num muted">11</td><td><strong>Test-report review and V&amp;V summary tables</strong></td>
      <td><span class="own own-M">Manufacturer</span></td>
      <td class="num">20</td><td class="num">15</td>
      <td class="num strong">–</td><td class="num strong">–</td>
      <td class="num "></td>
      <td class="num">–</td>
      <td class="small">Usually done by manufacturer (&gt;90%)</td></tr><tr class="phase"><td colspan="10">Phase 3 eSTAR</td></tr><tr class=""><td class="num muted">12</td><td><strong>Device description</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">6</td><td class="num">3.5</td>
      <td class="num strong">8</td><td class="num strong">8</td>
      <td class="num dpos">+2</td>
      <td class="num">8</td>
      <td class="small"></td></tr><tr class=""><td class="num muted">13</td><td><strong>Indications for Use / Form FDA 3881</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">2</td><td class="num">1</td>
      <td class="num strong">1</td><td class="num strong">1</td>
      <td class="num dneg">-1</td>
      <td class="num">1</td>
      <td class="small">This is cut &amp; paste. Manufacturer determines indications.</td></tr><tr class=""><td class="num muted">14</td><td><strong>Labeling review (IFU, labels, power-injection and sharps labeling)</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">8</td><td class="num">6</td>
      <td class="num strong">5</td><td class="num strong">5</td>
      <td class="num dneg">-3</td>
      <td class="num">4.2</td>
      <td class="small">Depends on project</td></tr><tr class="na"><td class="num muted">15</td><td><strong>Risk management summary (ISO 14971)</strong></td>
      <td><span class="own own-M">Manufacturer</span></td>
      <td class="num">8</td><td class="num">6</td>
      <td class="num strong">–</td><td class="num strong">–</td>
      <td class="num "></td>
      <td class="num">–</td>
      <td class="small">Usually done by manufacturer (&gt;90%)</td></tr><tr class=""><td class="num muted">16</td><td><strong>Sterilisation and shelf-life section</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">6</td><td class="num">4</td>
      <td class="num strong">6</td><td class="num strong">6</td>
      <td class="num ">0</td>
      <td class="num">6</td>
      <td class="small"></td></tr><tr class=""><td class="num muted">17</td><td><strong>Biocompatibility section</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">6</td><td class="num">4</td>
      <td class="num strong">6</td><td class="num strong">6</td>
      <td class="num ">0</td>
      <td class="num">6</td>
      <td class="small"></td></tr><tr class=""><td class="num muted">18</td><td><strong>Performance-testing section</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">10</td><td class="num">7</td>
      <td class="num strong">10</td><td class="num strong">10</td>
      <td class="num ">0</td>
      <td class="num">10</td>
      <td class="small"></td></tr><tr class=""><td class="num muted">19</td><td><strong>510(k) Summary, cover letter, FDA 3601, Truthful &amp; Accuracy statement</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">6</td><td class="num">4</td>
      <td class="num strong">8</td><td class="num strong">8</td>
      <td class="num dpos">+2</td>
      <td class="num">8</td>
      <td class="small"></td></tr><tr class=""><td class="num muted">20</td><td><strong>eSTAR assembly, attachments, completeness check</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">10</td><td class="num">9</td>
      <td class="num strong">8</td><td class="num strong">8</td>
      <td class="num dneg">-2</td>
      <td class="num">4.4</td>
      <td class="small"></td></tr><tr class=""><td class="num muted">21</td><td><strong>Claim-evidence cross-check, internal QC, gap analysis</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">12</td><td class="num">10</td>
      <td class="num strong">6</td><td class="num strong">6</td>
      <td class="num dneg">-6</td>
      <td class="num">4.2</td>
      <td class="small"></td></tr><tr class=""><td class="num muted">22</td><td><strong>Client review cycles and sign-off</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">8</td><td class="num">7</td>
      <td class="num strong">2</td><td class="num strong">2</td>
      <td class="num dneg">-6</td>
      <td class="num">2</td>
      <td class="small"></td></tr><tr class="phase"><td colspan="10">Phase 4 FDA review</td></tr><tr class=""><td class="num muted">23</td><td><strong>CDRH Portal upload, acceptance/technical-screening monitoring</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">2</td><td class="num">2</td>
      <td class="num strong">2</td><td class="num strong">2</td>
      <td class="num ">0</td>
      <td class="num">2</td>
      <td class="small"></td></tr><tr class="na"><td class="num muted">24</td><td><strong>AI-request response (expected value: 65% x 24 h)</strong></td>
      <td><span class="own own-Q">To confirm</span></td>
      <td class="num">16</td><td class="num">13</td>
      <td class="num strong">–</td><td class="num strong">–</td>
      <td class="num "></td>
      <td class="num">–</td>
      <td class="small"></td></tr><tr class=""><td class="num muted">25</td><td><strong>Review-period project management and client status reports</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">10</td><td class="num">9</td>
      <td class="num strong">6</td><td class="num strong">6</td>
      <td class="num dneg">-4</td>
      <td class="num">4</td>
      <td class="small">This depends on FDA questions</td></tr><tr class=""><td class="num muted">26</td><td><strong>Clearance close-out, chronology and record hand-over</strong></td>
      <td><span class="own own-C">Consultant</span></td>
      <td class="num">4</td><td class="num">3.5</td>
      <td class="num strong">2</td><td class="num strong">2</td>
      <td class="num dneg">-2</td>
      <td class="num">0.9</td>
      <td class="small"></td></tr></tbody>
  <tfoot>
  <tr><td></td><td colspan="2"><strong>All 26 tasks</strong></td><td class="num">226</td><td class="num">177</td><td class="num strong">104</td><td class="num strong">98</td><td class="num">-122</td><td class="num">77.9</td><td></td></tr>
  <tr><td></td><td colspan="2">Same scope: the 20 tasks the consultant does</td><td class="num">150</td><td class="num">117</td><td class="num strong">104</td><td class="num strong">98</td><td class="num">-46</td><td class="num">77.9</td><td class="small">Model 31% too high on this scope</td></tr>
  </tfoot></table></div>
  <div class="grid2" style="margin-top:18px">
    <div class="card"><h3 style="margin-top:0">Where the model was furthest out (no-AI hours)</h3>
      <div class="legend"><span><i style="background:var(--s0)"></i>Model too high</span><span><i style="background:var(--s1)"></i>Model too low</span></div>
      <div class="divhead"><div></div><div>Model too high (h)</div><div>Model too low (h)</div><div></div></div><div class="div" data-tip="Task 4: model 16 h, consultant 4 h"><div class="l">4. Predicate search, screening and shortlist</div>
    <div class="neg"><span style="width:100.0%"></span></div>
    <div class="pos"></div>
    <div class="v">-12</div></div><div class="div" data-tip="Task 5: model 8 h, consultant 2 h"><div class="l">5. Predicate verification</div>
    <div class="neg"><span style="width:50.0%"></span></div>
    <div class="pos"></div>
    <div class="v">-6</div></div><div class="div" data-tip="Task 21: model 12 h, consultant 6 h"><div class="l">21. Claim-evidence cross-check, internal QC, gap analysis</div>
    <div class="neg"><span style="width:50.0%"></span></div>
    <div class="pos"></div>
    <div class="v">-6</div></div><div class="div" data-tip="Task 22: model 8 h, consultant 2 h"><div class="l">22. Client review cycles and sign-off</div>
    <div class="neg"><span style="width:50.0%"></span></div>
    <div class="pos"></div>
    <div class="v">-6</div></div><div class="div" data-tip="Task 1: model 8 h, consultant 4 h"><div class="l">1. Client intake, device and IFU understanding, proposal and SOW</div>
    <div class="neg"><span style="width:33.3%"></span></div>
    <div class="pos"></div>
    <div class="v">-4</div></div><div class="div" data-tip="Task 25: model 10 h, consultant 6 h"><div class="l">25. Review-period project management and client status reports</div>
    <div class="neg"><span style="width:33.3%"></span></div>
    <div class="pos"></div>
    <div class="v">-4</div></div><div class="div" data-tip="Task 14: model 8 h, consultant 5 h"><div class="l">14. Labeling review</div>
    <div class="neg"><span style="width:25.0%"></span></div>
    <div class="pos"></div>
    <div class="v">-3</div></div><div class="div" data-tip="Task 2: model 4 h, consultant 2 h"><div class="l">2. Confirm classification and product code</div>
    <div class="neg"><span style="width:16.7%"></span></div>
    <div class="pos"></div>
    <div class="v">-2</div></div><div class="div" data-tip="Task 3: model 4 h, consultant 2 h"><div class="l">3. Pathway decision</div>
    <div class="neg"><span style="width:16.7%"></span></div>
    <div class="pos"></div>
    <div class="v">-2</div></div><div class="div" data-tip="Task 6: model 10 h, consultant 12 h"><div class="l">6. Substantial-equivalence comparison matrix</div>
    <div class="neg"></div>
    <div class="pos"><span style="width:16.7%"></span></div>
    <div class="v">+2</div></div><div class="div" data-tip="Task 7: model 10 h, consultant 8 h"><div class="l">7. Regulatory research library</div>
    <div class="neg"><span style="width:16.7%"></span></div>
    <div class="pos"></div>
    <div class="v">-2</div></div><div class="div" data-tip="Task 12: model 6 h, consultant 8 h"><div class="l">12. Device description</div>
    <div class="neg"></div>
    <div class="pos"><span style="width:16.7%"></span></div>
    <div class="v">+2</div></div><div class="div" data-tip="Task 19: model 6 h, consultant 8 h"><div class="l">19. 510(k) Summary, cover letter, FDA 3601, Truthful &amp; Accuracy statement</div>
    <div class="neg"></div>
    <div class="pos"><span style="width:16.7%"></span></div>
    <div class="v">+2</div></div><div class="div" data-tip="Task 20: model 10 h, consultant 8 h"><div class="l">20. eSTAR assembly, attachments, completeness check</div>
    <div class="neg"><span style="width:16.7%"></span></div>
    <div class="pos"></div>
    <div class="v">-2</div></div><div class="div" data-tip="Task 26: model 4 h, consultant 2 h"><div class="l">26. Clearance close-out, chronology and record hand-over</div>
    <div class="neg"><span style="width:16.7%"></span></div>
    <div class="pos"></div>
    <div class="v">-2</div></div><div class="div" data-tip="Task 13: model 2 h, consultant 1 h"><div class="l">13. Indications for Use / Form FDA 3881</div>
    <div class="neg"><span style="width:8.3%"></span></div>
    <div class="pos"></div>
    <div class="v">-1</div></div></div>
    <div class="note"><strong>How to read this.</strong> One consultant is a single data point, not an average. The consultant's predicate search (4 h) and verification (2 h) are well below our estimate. That is plausible for an experienced consultant who knows the PTI predicates. The draft we audited in v1.0 still shows why verification matters: both of its predicate K-numbers failed against the FDA database. We ask the next respondents the same question to see how wide the range is.</div>
  </div>
</section>

<section id="parties">
  <h2>3. Who else does the work: manufacturer, test labs and suppliers</h2>
  <p class="sub">A 510(k) is a team effort. The consultant confirmed that the manufacturer owns the test strategy and risk file. Labs and suppliers produce the evidence. MedexRegAI gives the client's team free seats in the consultant's workspace, so the same predicate precedent, test plan and evidence record serve everyone. That is extra value for the project that a consultant-only ROI leaves out.</p>
  <div class="tablewrap"><table class="tasks"><thead><tr><th>Party</th><th>Tasks in our plan</th><th>What they do on a Huber-needle 510(k)</th><th>How MedexRegAI supports them</th></tr></thead><tbody>
  <tr><td><strong>Manufacturer (client)</strong></td><td class="small">8. Standards and test-plan derivation<br>9. Biocompatibility evaluation plan<br>10. Test-lab coordination, quotes and protocol review<br>11. Test-report review and V&amp;V summary tables<br>15. Risk management summary</td><td class="small">Owns design inputs, the test plan, the biocompatibility evaluation plan, lab selection and protocols, test-report review and the ISO 14971 risk file. Decides the indications for use. Signs the Truthful &amp; Accuracy statement.</td><td class="small">Free client seat in the consultant's workspace: precedent-derived test plan, endpoint matrix checked against cleared predicates, MAUDE and recall themes as hazard inputs, claim-evidence matrix.</td></tr><tr><td><strong>Accredited test laboratory</strong></td><td class="small">10. Test-lab coordination, quotes and protocol review<br>11. Test-report review and V&amp;V summary tables</td><td class="small">Runs the bench and biocompatibility tests and writes the reports, e.g. ASTM F3212 coring, power-injection pressure and flow, ISO 80369-7 connectors, sharps-feature testing, ISO 10993 endpoints (including ISO 10993-23 irritation).</td><td class="small">Receives a test-plan export based on what cleared PTI predicates actually tested; reports come back into the evidence record and are linked to the claims they support, with a standard-edition check.</td></tr><tr><td><strong>Contract sterilizer</strong></td><td class="small">16. Sterilisation and shelf-life section</td><td class="small">EtO sterilisation validation (ISO 11135), residuals (ISO 10993-7) and the SAL 10^-6 evidence.</td><td class="small">Edition check on cited standards; validation report linked to the sterilisation section of the eSTAR.</td></tr><tr><td><strong>Component and packaging suppliers</strong></td><td class="small">9. Biocompatibility evaluation plan<br>16. Sterilisation and shelf-life section</td><td class="small">Material composition and certificates of conformance for needle, tubing and polymers; packaging-system data for ISO 11607 and accelerated ageing (ASTM F1980).</td><td class="small">Upload into the client workspace; supplier documents tracked as evidence with dates, so a later change is flagged.</td></tr>
  </tbody></table></div>
  <h3>ROI by party: one Huber-needle project</h3>
  <div class="tablewrap"><table class="compare"><thead><tr><th>Who saves the hours</th><th class="num">Hours with general AI</th><th class="num">Hours with MedexRegAI</th><th class="num">Saved</th><th>Basis</th></tr></thead><tbody>
  <tr class=""><td>Consultant (20 tasks)</td><td class="num">98</td><td class="num">77.9</td><td class="num">20.1 h</td><td class="small">Consultant #1's actual hours; MedexRegAI credit only on research and verification tasks</td></tr>
  <tr class=""><td>Manufacturer (5 tasks)</td><td class="num">47</td><td class="num">37</td><td class="num">10 h</td><td class="small">Model v1 hours; the consultant confirmed the manufacturer does these, but not the hours</td></tr>
  <tr class=""><td>Test lab, sterilizer, suppliers</td><td class="num">–</td><td class="num">–</td><td class="num">not counted</td><td class="small">Benefit is fewer re-tests and missing documents; no hours modelled</td></tr>
  <tr class=""><td>Task 24, AI-letter response</td><td class="num">13</td><td class="num">9.5</td><td class="num">not counted</td><td class="small">Owner not stated; follow-up question</td></tr>
  <tr class="hl"><td>Whole project (consultant + manufacturer)</td><td class="num">145</td><td class="num">114.9</td><td class="num">30.1 h</td><td class="small">Worth $4,515 at $150/h</td></tr>
  </tbody></table></div>
  <div class="grid2" style="margin-top:16px">
    <div class="callout"><div class="big">2.3x</div><p>Consultant-only ROI at the Team plan ($900/project): 20.1 h saved, worth $3,015. This uses the consultant's own data.</p></div>
    <div class="callout"><div class="big">4.0x</div><p>Project ROI with the manufacturer's 5 tasks in the same workspace (30.1 h). The manufacturer's hours are still model v1 and need validating with a manufacturer.</p></div>
  </div>
</section>

<section id="roi">
  <h2>4. ROI calculator (v2.0 data)</h2>
  <p class="sub">Change the rate and plan. The consultant left the rate blank, so $150/h, the low end of published rates, is still the default.</p>
  <div class="calc">
    <div class="card">
      <label for="rate">Hourly rate ($)</label><input id="rate" type="number" min="50" step="5" value="150">
      <label for="planSel">MedexRegAI plan</label><select id="planSel"><option value="practice">Practice plan (30 projects, $350 + $500/mo retainer)</option><option value="team" selected>Team plan (12 projects, $400 + $500/mo retainer)</option><option value="adhoc">Ad-hoc second project (no retainer)</option></select>
      <label for="cap">Delivery hours per year</label><input id="cap" type="number" min="200" step="50" value="1500">
      <label style="display:flex;gap:8px;align-items:center"><input id="mf" type="checkbox" style="width:auto"> Include the manufacturer's tasks (model v1)</label>
    </div>
    <div><div class="out" id="out"></div><div class="note" style="margin-top:12px" id="cap-note"></div></div>
  </div>
</section>

<section id="pump">
  <h2>5. The complex project (infusion pump): no consultant data yet</h2>
  <p class="sub">The consultant left the pump section blank, so the pump figures are still model v1: 144.5 hours saved, 23.1x. Given what the Huber data showed, treat that number as too high.</p>
  <div class="grid2">
    <div class="note"><strong>Illustration, not data.</strong> On the Huber needle, 37% of the v1 consultant saving survived validation (20.1 of 55 h). If the pump followed the same pattern, MedexRegAI would save about <strong>52.8 h</strong> per pump project, an ROI of about <strong>7.8x</strong>. On a pump, the manufacturer probably also owns software documentation, cybersecurity, human factors and EMC testing. We need a consultant's pump hours before using any pump number with clients.</div>
    <div class="card"><h3 style="margin-top:0">Likely manufacturer-owned pump tasks (to confirm)</h3><ul class="small" style="padding-left:18px;margin:0">
      <li>9. Standards and test-plan derivation</li><li>10. Biocompatibility plan (fluid path)</li><li>11. Test-lab coordination and protocol review</li><li>12. Test-report review and V&amp;V summaries (60601-1, -1-2, -1-8, -2-24)</li><li>13. Software documentation review (Enhanced documentation level)</li><li>14. Cybersecurity package (threat model, SBOM, 524B)</li><li>15. Human-factors / usability summary</li><li>16. EMC, electrical safety and wireless coexistence summary</li><li>19. Risk management (TPLC hazard categories, ISO 14971)</li></ul></div>
  </div>
</section>

<section id="open">
  <h2>6. Still open: follow-up with Consultant #1</h2>
  <p class="sub">Only the Huber task table came back. These answers would complete the validation:</p>
  <ol><li>Task 24 (answering FDA's Additional Information letter): marked N with no comment. Who does it, and is it billed separately?</li><li>Section 1: firm profile, billing model and hourly rate (we kept $150/h).</li><li>Section 3: infusion-pump or other complex 510(k) hours.</li><li>Section 4: FDA rework on the last 5 submissions and the deficiency-topic ranking.</li><li>Section 5: eSTAR and filing hours and problems.</li><li>Section 6: assumptions (rate, annual delivery hours, complex share, AI-request probability).</li><li>Section 7: agreement with the 7 draft findings.</li><li>Section 8: MedexRegAI capability ratings, price per project and pilot interest.</li><li>Section 9: permission to use the hours (anonymised) and to quote.</li><li>Manufacturer-side hours for tasks 8-11 and 15: ask a manufacturer RA/QA lead, not the consultant.</li></ol>
</section>

<section id="carried">
  <h2>7. Unchanged from v1.0</h2>
  <div class="note">
    <p><strong>FDA facts</strong> (openFDA, FDA 510(k) summaries, MDUFA V performance report, eSTAR program page, FY2027 fees) are unchanged. They do not depend on consultant input.</p>
    <p><strong>The audit of the draft</strong> (two invalid predicate K-numbers, the wrong classification name, outdated biocompatibility standards, missing recall and MAUDE history) is unchanged. The consultant has not yet said whether they agree (section 7 of the workbook).</p>
    <p><strong>The rework layer</strong> (eSTAR technical-screening holds, AI cycles, evidence updates, refiles) still uses FDA frequencies and modelled effort. The consultant has not yet supplied rework data, so it stays outside every ROI figure on this page.</p>
    <p>See <em>MedexRegAI-Consultant-ROI-Worksheet-HuberNeedle-510k.html</em> (v1.0) for those sections in full.</p>
  </div>
</section>

<section id="method">
  <h2>8. Method</h2>
  <div class="note">
    <p><strong>Consultant data.</strong> One practising 510(k) consultant filled in their actual hours, with and without the AI tools they use, for the 26 Huber-needle tasks in the validation workbook (received 25 Oct 2026). Their answers are shown exactly as given. They have not yet given permission to be named, so this page does not identify them.</p>
    <p><strong>v2 MedexRegAI estimate.</strong> For the 20 tasks the consultant does: on research and verification tasks (our categories M and V), the consultant's hours with AI × the v1 ratio of MedexRegAI to general-AI hours. On drafting and human-only tasks (categories A and H), it equals the consultant's hours with AI, so no extra credit. MedexRegAI is pre-launch, so these are still targets to measure in the 12-week pilot.</p>
    <p><strong>Manufacturer hours</strong> are model v1 figures for the tasks the consultant assigned to the manufacturer. <strong>Test labs and suppliers</strong> are shown by role only; no hours or savings are claimed for them.</p>
    <p><strong>Not regulatory advice.</strong></p>
  </div>
</section>
</div>
<footer><div class="wrap">MedexRegAI · Projexlight · Consultant ROI worksheet v2.0 · 25 Oct 2026 · n = 1 consultant, Huber needle only.</div></footer>
<script>
const T={"act1":98,"m2":77.90085470085471,"mf1":47,"mf2":37},PRICING={"practice":{"label":"Practice plan (30 projects, $350 + $500/mo retainer)","annual":16500,"projects":30},"team":{"label":"Team plan (12 projects, $400 + $500/mo retainer)","annual":10800,"projects":12},"adhoc":{"label":"Ad-hoc second project (no retainer)","annual":1500,"projects":1}};
const $=id=>document.getElementById(id);
const usd=n=>(n<0?"-$":"$")+Math.abs(Math.round(n)).toLocaleString("en-US");
const f1=n=>n.toLocaleString("en-US",{maximumFractionDigits:1});
function calc(){
  const rate=+$("rate").value||0, pl=PRICING[$("planSel").value], cap=+$("cap").value||0, mf=$("mf").checked;
  const cost=pl.annual/pl.projects, sC=T.act1-T.m2, s=sC+(mf?T.mf1-T.mf2:0);
  const nG=cap/T.act1, nM=cap/T.m2;
  const yr=pl.projects>1?pl.annual*Math.ceil(nM/pl.projects):Math.ceil(nM)*pl.annual;
  const tiles=[["Cost per project",usd(cost),"plan price / projects"],["Hours saved",f1(s)+" h",mf?"consultant + manufacturer":"consultant only"],
    ["Value saved",usd(s*rate),"at "+usd(rate)+"/h"],["ROI per project",((s*rate-cost)/cost).toFixed(1)+"x","net "+usd(s*rate-cost)],["Break-even",f1(cost/rate)+" h","hours to recover the cost"]];
  $("out").innerHTML=tiles.map(([l,v,x],i)=>'<div class="kpi'+(i==3?' brand':'')+'"><div class="l">'+l+'</div><div class="v" style="font-size:24px">'+v+'</div><div class="l">'+x+'</div></div>').join("");
  $("cap-note").innerHTML="<strong>Capacity view (consultant only).</strong> At the consultant's "+f1(T.act1)+" h per Huber-type project, "+cap.toLocaleString()+" hours deliver about <strong>"+nG.toFixed(1)+" projects a year</strong>; at "+f1(T.m2)+" h with MedexRegAI, about <strong>"+nM.toFixed(1)+"</strong>. That is "+(nM-nG).toFixed(1)+" extra projects, worth about "+usd((nM-nG)*T.act1*rate)+" against "+usd(yr)+" a year for MedexRegAI. Net: <strong>"+usd((nM-nG)*T.act1*rate-yr)+"</strong>.";
}
["rate","planSel","cap","mf"].forEach(id=>{$(id).addEventListener("input",calc);$(id).addEventListener("change",calc)});calc();
const tip=$("tip");
document.addEventListener("mousemove",e=>{const t=e.target.closest("[data-tip]");if(t){tip.textContent=t.dataset.tip;tip.style.opacity=1;tip.style.left=Math.min(e.clientX+12,innerWidth-330)+"px";tip.style.top=(e.clientY+14)+"px"}else tip.style.opacity=0});
</script>
</body></html>